&HEAD CHID='Q15_CF1', TITLE='Hasemi localized fire column test 1, 1D'/Q*=14.8

&MESH IJK=10,25,45, XB= 0, 0.2,  -0.25, 0.25, -0.03, 0.87, MULT_ID='mesh' /
&MULT ID='mesh', DX=0.2, DZ=0.9, I_LOWER=-2, I_UPPER=0, K_UPPER=1/

&TIME T_END=3600./

&MISC SIMULATION_MODE='LES'/

&REAC FUEL='PROPANE'/
&COMB N_SIMPLE_CHEMISTRY_REACTIONS=2 /

&SURF ID='BURNER', HRRPUA=583.3333,COLOR='BROWN', RAMP_Q='fire' / 52.5kW
&RAMP ID='fire', T=0   , F=1.0/
&RAMP ID='fire', T=3600 , F=1.0/
&RAMP ID='fire', T=3601 , F=0.0/
&RAMP ID='fire', T=7200, F=0.0/

&OBST XB=-0.3,0.0,-0.15, 0.15, -0.03, 0.27, SURF_IDS='BURNER','INERT','INERT'/FIRE

&MATL ID='STEEL'
      FYI='Eurocode 3,steel'
      DENSITY=7850.
      CONDUCTIVITY_RAMP='STEEL_K'
      EMISSIVITY=0.7
      SPECIFIC_HEAT_RAMP='STEEL_C'/
&RAMP ID='STEEL_K', T=  20.,F=53.334 /
&RAMP ID='STEEL_K', T=  100.,F=50.67 /
&RAMP ID='STEEL_K', T=  200.,F=47.34 /
&RAMP ID='STEEL_K', T=  300.,F=44.01 /
&RAMP ID='STEEL_K', T=  400.,F=40.68 /
&RAMP ID='STEEL_K', T=  500.,F=37.35 /
&RAMP ID='STEEL_K', T=  600.,F=34.02 /
&RAMP ID='STEEL_K', T=  700.,F=30.69 /
&RAMP ID='STEEL_K', T=  800.,F=27.3 /
&RAMP ID='STEEL_K', T=  900.,F=27.3 /
&RAMP ID='STEEL_K', T=  1000.,F=27.3 /
&RAMP ID='STEEL_C', T=  20., F=0.43980176 /
&RAMP ID='STEEL_C', T=  100., F=0.48762 /
&RAMP ID='STEEL_C', T=  200., F=0.52976 /
&RAMP ID='STEEL_C', T=  300., F=0.56474 /
&RAMP ID='STEEL_C', T=  400., F=0.60588 /
&RAMP ID='STEEL_C', T=  500., F=0.6665 /
&RAMP ID='STEEL_C', T=  600., F=0.760217391 /
&RAMP ID='STEEL_C', T=  700.,F=1.008157895 /
&RAMP ID='STEEL_C', T=  800., F=0.80326087 /
&RAMP ID='STEEL_C', T=  900., F=0.65 /
&RAMP ID='STEEL_C', T=  1000., F=0.65 /

&SURF ID='S1' 
      MATL_ID='STEEL'
      THICKNESS=0.0032
      BACKING='EXPOSED'
      COLOR='GRAY 60' 
      CELL_SIZE_FACTOR=1.0/
&SURF ID='S2' 
      MATL_ID='STEEL'
      THICKNESS=0.011
      BACKING='EXPOSED'
      COLOR='GRAY 60' /
&SURF ID='S3' 
      MATL_ID='STEEL'
      THICKNESS=0.019
      BACKING='EXPOSED'
      COLOR='GRAY 60' /

&OBST XB= 0.0,0.0,-0.05, 0.05,  -0.03,1.63, SURF_ID='S1'/COLUM LEFT FLANGE
&OBST XB= 0.1,0.1,-0.05, 0.05,  -0.03,1.63, SURF_ID='S1'/COLUMN RIGHT FLANGE
&OBST XB= 0.0,0.1,-0.05,-0.05,  -0.03,1.63, SURF_ID='S1'/COLUMN FRONT FLANGE
&OBST XB= 0.0,0.1, 0.05, 0.05,  -0.03,1.63, SURF_ID='S1'/COLUMN BACK FLANGE
&OBST XB=-0.1,0.2,-0.15, 0.15, 1.62,1.63, SURF_ID='S2'/COLUMN TOP PLANT
&OBST XB=-0.1,0.2,-0.15, 0.15,  -0.03,0.02, SURF_ID='S3'/COLUMN BOTTOM PLANT

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

DEVC ID='F1', QUANTITY='WALL TEMPERATURE', IOR=-1, XYZ=0,0.000,0.02/
DEVC ID='F2', QUANTITY='WALL TEMPERATURE', IOR=-1, XYZ=0,0.000,0.12/
DEVC ID='F3', QUANTITY='WALL TEMPERATURE', IOR=-1, XYZ=0,0.000,0.22/
&DEVC ID='F4', QUANTITY='WALL TEMPERATURE', IOR=-1, XYZ=0,0.000,0.32/
&DEVC ID='F5', QUANTITY='WALL TEMPERATURE', IOR=-1, XYZ=0,0.000,0.42/
&DEVC ID='F6', QUANTITY='WALL TEMPERATURE', IOR=-1, XYZ=0,0.000,0.52/
&DEVC ID='F7', QUANTITY='WALL TEMPERATURE', IOR=-1, XYZ=0,0.000,0.62/
&DEVC ID='F8', QUANTITY='WALL TEMPERATURE', IOR=-1, XYZ=0,0.000,0.72/
&DEVC ID='F9', QUANTITY='WALL TEMPERATURE', IOR=-1, XYZ=0,0.000,0.82/
&DEVC ID='F10', QUANTITY='WALL TEMPERATURE', IOR=-1, XYZ=0,0.000,0.92/
&DEVC ID='F11', QUANTITY='WALL TEMPERATURE', IOR=-1, XYZ=0,0.000,1.02/
&DEVC ID='F12', QUANTITY='WALL TEMPERATURE', IOR=-1, XYZ=0,0.000,1.12/
&DEVC ID='F13', QUANTITY='WALL TEMPERATURE', IOR=-1, XYZ=0,0.000,1.22/
&DEVC ID='F14', QUANTITY='WALL TEMPERATURE', IOR=-1, XYZ=0,0.000,1.32/
&DEVC ID='F15', QUANTITY='WALL TEMPERATURE', IOR=-1, XYZ=0,0.000,1.47/
DEVC ID='F16', QUANTITY='WALL TEMPERATURE', IOR=-1, XYZ=0,0.000,1.62/

DEVC ID='FS1', QUANTITY='WALL TEMPERATURE', IOR=-1, XYZ=0,-0.045,0.02/
DEVC ID='FS2', QUANTITY='WALL TEMPERATURE', IOR=-1, XYZ=0,-0.045,0.22/
DEVC ID='FS3', QUANTITY='WALL TEMPERATURE', IOR=-1, XYZ=0,-0.045,0.42/
DEVC ID='FS4', QUANTITY='WALL TEMPERATURE', IOR=-1, XYZ=0,-0.045,0.62/
DEVC ID='FS5', QUANTITY='WALL TEMPERATURE', IOR=-1, XYZ=0,-0.045,0.82/
DEVC ID='FS6', QUANTITY='WALL TEMPERATURE', IOR=-1, XYZ=0,-0.045,1.02/
DEVC ID='FS7', QUANTITY='WALL TEMPERATURE', IOR=-1, XYZ=0,-0.045,1.22/
DEVC ID='FS8', QUANTITY='WALL TEMPERATURE', IOR=-1, XYZ=0,-0.045,1.47/

DEVC ID='SI1', QUANTITY='WALL TEMPERATURE', IOR=-2, XYZ=0.05,-0.05,0.02/
&DEVC ID='SI2', QUANTITY='WALL TEMPERATURE', IOR=-2, XYZ=0.05,-0.05,0.22/
&DEVC ID='SI3', QUANTITY='WALL TEMPERATURE', IOR=-2, XYZ=0.05,-0.05,0.42/
&DEVC ID='SI4', QUANTITY='WALL TEMPERATURE', IOR=-2, XYZ=0.05,-0.05,0.62/
&DEVC ID='SI5', QUANTITY='WALL TEMPERATURE', IOR=-2, XYZ=0.05,-0.05,0.82/
&DEVC ID='SI6', QUANTITY='WALL TEMPERATURE', IOR=-2, XYZ=0.05,-0.05,1.02/
&DEVC ID='SI7', QUANTITY='WALL TEMPERATURE', IOR=-2, XYZ=0.05,-0.05,1.22/
&DEVC ID='SI8', QUANTITY='WALL TEMPERATURE', IOR=-2, XYZ=0.05,-0.05,1.47/
DEVC ID='SI9', QUANTITY='WALL TEMPERATURE', IOR=-2, XYZ=0.05,-0.05,1.62/

&DEVC ID='SII1', QUANTITY='WALL TEMPERATURE', IOR=2, XYZ=0.05,0.05,0.42/
&DEVC ID='SII2', QUANTITY='WALL TEMPERATURE', IOR=2, XYZ=0.05,0.05,0.62/
&DEVC ID='SII3', QUANTITY='WALL TEMPERATURE', IOR=2, XYZ=0.05,0.05,0.82/
&DEVC ID='SII4', QUANTITY='WALL TEMPERATURE', IOR=2, XYZ=0.05,0.05,1.02/

DEVC ID='B1', QUANTITY='WALL TEMPERATURE', IOR=1, XYZ=0.1,0.0,0.02/
&DEVC ID='B2', QUANTITY='WALL TEMPERATURE', IOR=1, XYZ=0.1,0.0,0.22/
&DEVC ID='B3', QUANTITY='WALL TEMPERATURE', IOR=1, XYZ=0.1,0.0,0.42/
&DEVC ID='B4', QUANTITY='WALL TEMPERATURE', IOR=1, XYZ=0.1,0.0,0.62/
&DEVC ID='B5', QUANTITY='WALL TEMPERATURE', IOR=1, XYZ=0.1,0.0,0.82/
&DEVC ID='B6', QUANTITY='WALL TEMPERATURE', IOR=1, XYZ=0.1,0.0,1.02/
&DEVC ID='B7', QUANTITY='WALL TEMPERATURE', IOR=1, XYZ=0.1,0.0,1.22/
&DEVC ID='B8', QUANTITY='WALL TEMPERATURE', IOR=1, XYZ=0.1,0.0,1.47/
DEVC ID='B9', QUANTITY='WALL TEMPERATURE', IOR=1, XYZ=0.1,0.0,1.62/

DEVC ID='F5in1', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0008, IOR=-1, XYZ=0,0.000,0.42/
DEVC ID='SI3in1', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0008, IOR=-2, XYZ=0.05,-0.05,0.42/
DEVC ID='SII2in1', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0008, IOR=2, XYZ=0.05,0.05,0.62/
DEVC ID='B3in1', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0008, IOR=1, XYZ=0.1,0.0,0.42/

DEVC ID='DF5in1', QUANTITY='INSIDE WALL DEPTH', DEPTH=0.0008, IOR=-1, XYZ=0,0.000,0.42/
DEVC ID='DSI3in1', QUANTITY='INSIDE WALL DEPTH', DEPTH=0.0008, IOR=-2, XYZ=0.05,-0.05,0.42/
DEVC ID='DSII2in1', QUANTITY='INSIDE WALL DEPTH', DEPTH=0.0008, IOR=2, XYZ=0.05,0.05,0.62/
DEVC ID='DB3in1', QUANTITY='INSIDE WALL DEPTH', DEPTH=0.0008, IOR=1, XYZ=0.1,0.0,0.42/

DEVC ID='F5in2', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0016, IOR=-1, XYZ=0,0.000,0.42/
DEVC ID='SI3in2', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0016, IOR=-2, XYZ=0.05,-0.05,0.42/
DEVC ID='SII2in2', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0016, IOR=2, XYZ=0.05,0.05,0.62/
DEVC ID='B3in2', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0016, IOR=1, XYZ=0.1,0.0,0.42/

DEVC ID='DF5in2', QUANTITY='INSIDE WALL DEPTH', DEPTH=0.0016, IOR=-1, XYZ=0,0.000,0.42/
DEVC ID='DSI3in2', QUANTITY='INSIDE WALL DEPTH', DEPTH=0.0016, IOR=-2, XYZ=0.05,-0.05,0.42/
DEVC ID='DSII2in2', QUANTITY='INSIDE WALL DEPTH', DEPTH=0.0016, IOR=2, XYZ=0.05,0.05,0.62/
DEVC ID='DB3in2', QUANTITY='INSIDE WALL DEPTH', DEPTH=0.0016, IOR=1, XYZ=0.1,0.0,0.42/

&SLCF PBY=	0	QUANTITY='TEMPERATURE', CELL_CENTERED=T/	

&DUMP DT_DEVC=30., DT_HRR=30., SIG_FIGS=4, SIG_FIGS_EXP=2 /

BNDF QUANTITY='WALL TEMPERATURE',CELL_CENTERED=T/

&TAIL /

